<?xml version="1.0" encoding="UTF-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.1//EN"
    "http://www.w3.org/TR/xhtml11/DTD/xhtml11.dtd">
<html xmlns="http://www.w3.org/1999/xhtml" xml:lang="en">
<head>
<meta http-equiv="Content-Type" content="application/xhtml+xml; charset=UTF-8" />
<meta name="generator" content="AsciiDoc 9.0.0rc2" />
<title>snmp-ups(8)</title>
<style type="text/css">
/* Shared CSS for AsciiDoc xhtml11 and html5 backends */

/* Default font. */
body {
  font-family: Georgia,serif;
}

/* Title font. */
h1, h2, h3, h4, h5, h6,
div.title, caption.title,
thead, p.table.header,
#toctitle,
#author, #revnumber, #revdate, #revremark,
#footer {
  font-family: Arial,Helvetica,sans-serif;
}

body {
  margin: 1em 5% 1em 5%;
}

a {
  color: blue;
  text-decoration: underline;
}
a:visited {
  color: fuchsia;
}

em {
  font-style: italic;
  color: navy;
}

strong {
  font-weight: bold;
  color: #083194;
}

h1, h2, h3, h4, h5, h6 {
  color: #527bbd;
  margin-top: 1.2em;
  margin-bottom: 0.5em;
  line-height: 1.3;
}

h1, h2, h3 {
  border-bottom: 2px solid silver;
}
h2 {
  padding-top: 0.5em;
}
h3 {
  float: left;
}
h3 + * {
  clear: left;
}
h5 {
  font-size: 1.0em;
}

div.sectionbody {
  margin-left: 0;
}

hr {
  border: 1px solid silver;
}

p {
  margin-top: 0.5em;
  margin-bottom: 0.5em;
}

ul, ol, li > p {
  margin-top: 0;
}
ul > li     { color: #aaa; }
ul > li > * { color: black; }

.monospaced, code, pre {
  font-family: "Courier New", Courier, monospace;
  font-size: inherit;
  color: navy;
  padding: 0;
  margin: 0;
}
pre {
  white-space: pre-wrap;
}

#author {
  color: #527bbd;
  font-weight: bold;
  font-size: 1.1em;
}
#email {
}
#revnumber, #revdate, #revremark {
}

#footer {
  font-size: small;
  border-top: 2px solid silver;
  padding-top: 0.5em;
  margin-top: 4.0em;
}
#footer-text {
  float: left;
  padding-bottom: 0.5em;
}
#footer-badges {
  float: right;
  padding-bottom: 0.5em;
}

#preamble {
  margin-top: 1.5em;
  margin-bottom: 1.5em;
}
div.imageblock, div.exampleblock, div.verseblock,
div.quoteblock, div.literalblock, div.listingblock, div.sidebarblock,
div.admonitionblock {
  margin-top: 1.0em;
  margin-bottom: 1.5em;
}
div.admonitionblock {
  margin-top: 2.0em;
  margin-bottom: 2.0em;
  margin-right: 10%;
  color: #606060;
}

div.content { /* Block element content. */
  padding: 0;
}

/* Block element titles. */
div.title, caption.title {
  color: #527bbd;
  font-weight: bold;
  text-align: left;
  margin-top: 1.0em;
  margin-bottom: 0.5em;
}
div.title + * {
  margin-top: 0;
}

td div.title:first-child {
  margin-top: 0.0em;
}
div.content div.title:first-child {
  margin-top: 0.0em;
}
div.content + div.title {
  margin-top: 0.0em;
}

div.sidebarblock > div.content {
  background: #ffffee;
  border: 1px solid #dddddd;
  border-left: 4px solid #f0f0f0;
  padding: 0.5em;
}

div.listingblock > div.content {
  border: 1px solid #dddddd;
  border-left: 5px solid #f0f0f0;
  background: #f8f8f8;
  padding: 0.5em;
}

div.quoteblock, div.verseblock {
  padding-left: 1.0em;
  margin-left: 1.0em;
  margin-right: 10%;
  border-left: 5px solid #f0f0f0;
  color: #888;
}

div.quoteblock > div.attribution {
  padding-top: 0.5em;
  text-align: right;
}

div.verseblock > pre.content {
  font-family: inherit;
  font-size: inherit;
}
div.verseblock > div.attribution {
  padding-top: 0.75em;
  text-align: left;
}
/* DEPRECATED: Pre version 8.2.7 verse style literal block. */
div.verseblock + div.attribution {
  text-align: left;
}

div.admonitionblock .icon {
  vertical-align: top;
  font-size: 1.1em;
  font-weight: bold;
  text-decoration: underline;
  color: #527bbd;
  padding-right: 0.5em;
}
div.admonitionblock td.content {
  padding-left: 0.5em;
  border-left: 3px solid #dddddd;
}

div.exampleblock > div.content {
  border-left: 3px solid #dddddd;
  padding-left: 0.5em;
}

div.imageblock div.content { padding-left: 0; }
span.image img { border-style: none; vertical-align: text-bottom; }
a.image:visited { color: white; }

dl {
  margin-top: 0.8em;
  margin-bottom: 0.8em;
}
dt {
  margin-top: 0.5em;
  margin-bottom: 0;
  font-style: normal;
  color: navy;
}
dd > *:first-child {
  margin-top: 0.1em;
}

ul, ol {
    list-style-position: outside;
}
ol.arabic {
  list-style-type: decimal;
}
ol.loweralpha {
  list-style-type: lower-alpha;
}
ol.upperalpha {
  list-style-type: upper-alpha;
}
ol.lowerroman {
  list-style-type: lower-roman;
}
ol.upperroman {
  list-style-type: upper-roman;
}

div.compact ul, div.compact ol,
div.compact p, div.compact p,
div.compact div, div.compact div {
  margin-top: 0.1em;
  margin-bottom: 0.1em;
}

tfoot {
  font-weight: bold;
}
td > div.verse {
  white-space: pre;
}

div.hdlist {
  margin-top: 0.8em;
  margin-bottom: 0.8em;
}
div.hdlist tr {
  padding-bottom: 15px;
}
dt.hdlist1.strong, td.hdlist1.strong {
  font-weight: bold;
}
td.hdlist1 {
  vertical-align: top;
  font-style: normal;
  padding-right: 0.8em;
  color: navy;
}
td.hdlist2 {
  vertical-align: top;
}
div.hdlist.compact tr {
  margin: 0;
  padding-bottom: 0;
}

.comment {
  background: yellow;
}

.footnote, .footnoteref {
  font-size: 0.8em;
}

span.footnote, span.footnoteref {
  vertical-align: super;
}

#footnotes {
  margin: 20px 0 20px 0;
  padding: 7px 0 0 0;
}

#footnotes div.footnote {
  margin: 0 0 5px 0;
}

#footnotes hr {
  border: none;
  border-top: 1px solid silver;
  height: 1px;
  text-align: left;
  margin-left: 0;
  width: 20%;
  min-width: 100px;
}

div.colist td {
  padding-right: 0.5em;
  padding-bottom: 0.3em;
  vertical-align: top;
}
div.colist td img {
  margin-top: 0.3em;
}

@media print {
  #footer-badges { display: none; }
}

#toc {
  margin-bottom: 2.5em;
}

#toctitle {
  color: #527bbd;
  font-size: 1.1em;
  font-weight: bold;
  margin-top: 1.0em;
  margin-bottom: 0.1em;
}

div.toclevel0, div.toclevel1, div.toclevel2, div.toclevel3, div.toclevel4 {
  margin-top: 0;
  margin-bottom: 0;
}
div.toclevel2 {
  margin-left: 2em;
  font-size: 0.9em;
}
div.toclevel3 {
  margin-left: 4em;
  font-size: 0.9em;
}
div.toclevel4 {
  margin-left: 6em;
  font-size: 0.9em;
}

span.aqua { color: aqua; }
span.black { color: black; }
span.blue { color: blue; }
span.fuchsia { color: fuchsia; }
span.gray { color: gray; }
span.green { color: green; }
span.lime { color: lime; }
span.maroon { color: maroon; }
span.navy { color: navy; }
span.olive { color: olive; }
span.purple { color: purple; }
span.red { color: red; }
span.silver { color: silver; }
span.teal { color: teal; }
span.white { color: white; }
span.yellow { color: yellow; }

span.aqua-background { background: aqua; }
span.black-background { background: black; }
span.blue-background { background: blue; }
span.fuchsia-background { background: fuchsia; }
span.gray-background { background: gray; }
span.green-background { background: green; }
span.lime-background { background: lime; }
span.maroon-background { background: maroon; }
span.navy-background { background: navy; }
span.olive-background { background: olive; }
span.purple-background { background: purple; }
span.red-background { background: red; }
span.silver-background { background: silver; }
span.teal-background { background: teal; }
span.white-background { background: white; }
span.yellow-background { background: yellow; }

span.big { font-size: 2em; }
span.small { font-size: 0.6em; }

span.underline { text-decoration: underline; }
span.overline { text-decoration: overline; }
span.line-through { text-decoration: line-through; }

div.unbreakable { page-break-inside: avoid; }


/*
 * xhtml11 specific
 *
 * */

div.tableblock {
  margin-top: 1.0em;
  margin-bottom: 1.5em;
}
div.tableblock > table {
  border: 3px solid #527bbd;
}
thead, p.table.header {
  font-weight: bold;
  color: #527bbd;
}
p.table {
  margin-top: 0;
}
/* Because the table frame attribute is overridden by CSS in most browsers. */
div.tableblock > table[frame="void"] {
  border-style: none;
}
div.tableblock > table[frame="hsides"] {
  border-left-style: none;
  border-right-style: none;
}
div.tableblock > table[frame="vsides"] {
  border-top-style: none;
  border-bottom-style: none;
}


/*
 * html5 specific
 *
 * */

table.tableblock {
  margin-top: 1.0em;
  margin-bottom: 1.5em;
}
thead, p.tableblock.header {
  font-weight: bold;
  color: #527bbd;
}
p.tableblock {
  margin-top: 0;
}
table.tableblock {
  border-width: 3px;
  border-spacing: 0px;
  border-style: solid;
  border-color: #527bbd;
  border-collapse: collapse;
}
th.tableblock, td.tableblock {
  border-width: 1px;
  padding: 4px;
  border-style: solid;
  border-color: #527bbd;
}

table.tableblock.frame-topbot {
  border-left-style: hidden;
  border-right-style: hidden;
}
table.tableblock.frame-sides {
  border-top-style: hidden;
  border-bottom-style: hidden;
}
table.tableblock.frame-none {
  border-style: hidden;
}

th.tableblock.halign-left, td.tableblock.halign-left {
  text-align: left;
}
th.tableblock.halign-center, td.tableblock.halign-center {
  text-align: center;
}
th.tableblock.halign-right, td.tableblock.halign-right {
  text-align: right;
}

th.tableblock.valign-top, td.tableblock.valign-top {
  vertical-align: top;
}
th.tableblock.valign-middle, td.tableblock.valign-middle {
  vertical-align: middle;
}
th.tableblock.valign-bottom, td.tableblock.valign-bottom {
  vertical-align: bottom;
}


/*
 * manpage specific
 *
 * */

body.manpage h1 {
  padding-top: 0.5em;
  padding-bottom: 0.5em;
  border-top: 2px solid silver;
  border-bottom: 2px solid silver;
}
body.manpage h2 {
  border-style: none;
}
body.manpage div.sectionbody {
  margin-left: 3em;
}

@media print {
  body.manpage div#toc { display: none; }
}


</style>
<script type="text/javascript">
/*<![CDATA[*/
var asciidoc = {  // Namespace.

/////////////////////////////////////////////////////////////////////
// Table Of Contents generator
/////////////////////////////////////////////////////////////////////

/* Author: Mihai Bazon, September 2002
 * http://students.infoiasi.ro/~mishoo
 *
 * Table Of Content generator
 * Version: 0.4
 *
 * Feel free to use this script under the terms of the GNU General Public
 * License, as long as you do not remove or alter this notice.
 */

 /* modified by Troy D. Hanson, September 2006. License: GPL */
 /* modified by Stuart Rackham, 2006, 2009. License: GPL */

// toclevels = 1..4.
toc: function (toclevels) {

  function getText(el) {
    var text = "";
    for (var i = el.firstChild; i != null; i = i.nextSibling) {
      if (i.nodeType == 3 /* Node.TEXT_NODE */) // IE doesn't speak constants.
        text += i.data;
      else if (i.firstChild != null)
        text += getText(i);
    }
    return text;
  }

  function TocEntry(el, text, toclevel) {
    this.element = el;
    this.text = text;
    this.toclevel = toclevel;
  }

  function tocEntries(el, toclevels) {
    var result = new Array;
    var re = new RegExp('[hH]([1-'+(toclevels+1)+'])');
    // Function that scans the DOM tree for header elements (the DOM2
    // nodeIterator API would be a better technique but not supported by all
    // browsers).
    var iterate = function (el) {
      for (var i = el.firstChild; i != null; i = i.nextSibling) {
        if (i.nodeType == 1 /* Node.ELEMENT_NODE */) {
          var mo = re.exec(i.tagName);
          if (mo && (i.getAttribute("class") || i.getAttribute("className")) != "float") {
            result[result.length] = new TocEntry(i, getText(i), mo[1]-1);
          }
          iterate(i);
        }
      }
    }
    iterate(el);
    return result;
  }

  var toc = document.getElementById("toc");
  if (!toc) {
    return;
  }

  // Delete existing TOC entries in case we're reloading the TOC.
  var tocEntriesToRemove = [];
  var i;
  for (i = 0; i < toc.childNodes.length; i++) {
    var entry = toc.childNodes[i];
    if (entry.nodeName.toLowerCase() == 'div'
     && entry.getAttribute("class")
     && entry.getAttribute("class").match(/^toclevel/))
      tocEntriesToRemove.push(entry);
  }
  for (i = 0; i < tocEntriesToRemove.length; i++) {
    toc.removeChild(tocEntriesToRemove[i]);
  }

  // Rebuild TOC entries.
  var entries = tocEntries(document.getElementById("content"), toclevels);
  for (var i = 0; i < entries.length; ++i) {
    var entry = entries[i];
    if (entry.element.id == "")
      entry.element.id = "_toc_" + i;
    var a = document.createElement("a");
    a.href = "#" + entry.element.id;
    a.appendChild(document.createTextNode(entry.text));
    var div = document.createElement("div");
    div.appendChild(a);
    div.className = "toclevel" + entry.toclevel;
    toc.appendChild(div);
  }
  if (entries.length == 0)
    toc.parentNode.removeChild(toc);
},


/////////////////////////////////////////////////////////////////////
// Footnotes generator
/////////////////////////////////////////////////////////////////////

/* Based on footnote generation code from:
 * http://www.brandspankingnew.net/archive/2005/07/format_footnote.html
 */

footnotes: function () {
  // Delete existing footnote entries in case we're reloading the footnodes.
  var i;
  var noteholder = document.getElementById("footnotes");
  if (!noteholder) {
    return;
  }
  var entriesToRemove = [];
  for (i = 0; i < noteholder.childNodes.length; i++) {
    var entry = noteholder.childNodes[i];
    if (entry.nodeName.toLowerCase() == 'div' && entry.getAttribute("class") == "footnote")
      entriesToRemove.push(entry);
  }
  for (i = 0; i < entriesToRemove.length; i++) {
    noteholder.removeChild(entriesToRemove[i]);
  }

  // Rebuild footnote entries.
  var cont = document.getElementById("content");
  var spans = cont.getElementsByTagName("span");
  var refs = {};
  var n = 0;
  for (i=0; i<spans.length; i++) {
    if (spans[i].className == "footnote") {
      n++;
      var note = spans[i].getAttribute("data-note");
      if (!note) {
        // Use [\s\S] in place of . so multi-line matches work.
        // Because JavaScript has no s (dotall) regex flag.
        note = spans[i].innerHTML.match(/\s*\[([\s\S]*)]\s*/)[1];
        spans[i].innerHTML =
          "[<a id='_footnoteref_" + n + "' href='#_footnote_" + n +
          "' title='View footnote' class='footnote'>" + n + "</a>]";
        spans[i].setAttribute("data-note", note);
      }
      noteholder.innerHTML +=
        "<div class='footnote' id='_footnote_" + n + "'>" +
        "<a href='#_footnoteref_" + n + "' title='Return to text'>" +
        n + "</a>. " + note + "</div>";
      var id =spans[i].getAttribute("id");
      if (id != null) refs["#"+id] = n;
    }
  }
  if (n == 0)
    noteholder.parentNode.removeChild(noteholder);
  else {
    // Process footnoterefs.
    for (i=0; i<spans.length; i++) {
      if (spans[i].className == "footnoteref") {
        var href = spans[i].getElementsByTagName("a")[0].getAttribute("href");
        href = href.match(/#.*/)[0];  // Because IE return full URL.
        n = refs[href];
        spans[i].innerHTML =
          "[<a href='#_footnote_" + n +
          "' title='View footnote' class='footnote'>" + n + "</a>]";
      }
    }
  }
},

install: function(toclevels) {
  var timerId;

  function reinstall() {
    asciidoc.footnotes();
    if (toclevels) {
      asciidoc.toc(toclevels);
    }
  }

  function reinstallAndRemoveTimer() {
    clearInterval(timerId);
    reinstall();
  }

  timerId = setInterval(reinstall, 500);
  if (document.addEventListener)
    document.addEventListener("DOMContentLoaded", reinstallAndRemoveTimer, false);
  else
    window.onload = reinstallAndRemoveTimer;
}

}
asciidoc.install();
/*]]>*/
</script>
<meta name="format-detection" content="telephone=no" />
</head>
<body class="article">
<div id="header">
<h1>snmp-ups(8)</h1>
</div>
<div id="content">
<div class="sect1">
<h2 id="_name">NAME</h2>
<div class="sectionbody">
<div class="paragraph"><p>snmp-ups - Multi-MIB Driver for SNMP UPS equipment</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_note_about_historic_nut_release">NOTE ABOUT HISTORIC NUT RELEASE</h2>
<div class="sectionbody">
<div class="admonitionblock">
<table><tr>
<td class="icon">
<div class="title">Note</div>
</td>
<td class="content">
<div class="title">Two NUT websites</div>
<div class="paragraph"><p>This version of the page reflects NUT release <em>v2.8.0-rc1</em>
with codebase commited 86af0b98c at 2022-04-01T02:02:27+02:00</p></div>
<div class="paragraph"><p>Options, features and capabilities in current development (and future
releases) are detailed on the main site and may differ from ones
described here.</p></div>
</td>
</tr></table>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_note">NOTE</h2>
<div class="sectionbody">
<div class="paragraph"><p>This man page only documents the hardware-specific features of the
snmp-ups driver.  For information about the core driver, see
<a href="nutupsdrv.html">nutupsdrv(8)</a>.</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_supported_hardware">SUPPORTED HARDWARE</h2>
<div class="sectionbody">
<div class="paragraph"><p>The snmp-ups driver automatically detects and supports a wide range of devices by loading various MIBS, such as:</p></div>
<div class="dlist"><dl>
<dt class="hdlist1">
<strong>ietf</strong>
</dt>
<dd>
<p>
UPS that is RFC 1628 (UPS MIB) compliant, e.g. MGE UPS SYSTEMS, Liebert, perhaps others (default)
</p>
</dd>
<dt class="hdlist1">
<strong>mge</strong>
</dt>
<dd>
<p>
MGE UPS SYSTEMS and MGE Office Protection Systems devices with SNMP cards (ref 66062, 66045, 66074 and 66244)
</p>
</dd>
<dt class="hdlist1">
<strong>apcc</strong>
</dt>
<dd>
<p>
APC AP9605, AP9606, AP9617, and AP9618 APC network management cards, as well as any others supporting the APC POWERNET MIB
</p>
</dd>
<dt class="hdlist1">
<strong>netvision</strong>
</dt>
<dd>
<p>
Socomec Sicon UPS with Netvision Web/SNMP management card/external box
</p>
</dd>
<dt class="hdlist1">
<strong>pw</strong>
</dt>
<dd>
<p>
Powerware devices with ConnectUPS SNMP cards
</p>
</dd>
<dt class="hdlist1">
<strong>pxgx_ups</strong>
</dt>
<dd>
<p>
Eaton devices with Power Xpert Gateway UPS Card
</p>
</dd>
<dt class="hdlist1">
<strong>aphel_genesisII</strong>
</dt>
<dd>
<p>
Eaton Powerware ePDU Monitored
</p>
</dd>
<dt class="hdlist1">
<strong>aphel_revelation</strong>
</dt>
<dd>
<p>
Eaton Powerware ePDU Managed
</p>
</dd>
<dt class="hdlist1">
<strong>raritan</strong>
</dt>
<dd>
<p>
Various Raritan PDUs (Dominion PX, PM, RPC)
</p>
</dd>
<dt class="hdlist1">
<strong>raritan-px2</strong>
</dt>
<dd>
<p>
Various Raritan PDUs (Dominion PX2)
</p>
</dd>
<dt class="hdlist1">
<strong>baytech</strong>
</dt>
<dd>
<p>
Various BayTech PDUs
</p>
</dd>
<dt class="hdlist1">
<strong>cpqpower</strong>
</dt>
<dd>
<p>
HP/Compaq AF401A management card, perhaps others
</p>
</dd>
<dt class="hdlist1">
<strong>cyberpower</strong>
</dt>
<dd>
<p>
Cyberpower RMCARD201. Should also support RMCARD100 (net version), RMCARD202 and RMCARD301
</p>
</dd>
<dt class="hdlist1">
<strong>huawei</strong>
</dt>
<dd>
<p>
Huawei UPS5000-E, perhaps others
</p>
</dd>
<dt class="hdlist1">
<strong>tripplite</strong>
</dt>
<dd>
<p>
TrippLite UPSes; at this time this is the IETF MIB mapping with just
the Tripplite entry point OID to verify the device vendor, and a real
hardware-specific configuration will be added in the future development.
</p>
</dd>
</dl></div>
<div class="paragraph"><p>For a complete and up-to-date listing, you can query the driver by passing
the <strong>mibs=--list</strong> argument (see below).</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_extra_arguments">EXTRA ARGUMENTS</h2>
<div class="sectionbody">
<div class="paragraph"><p>This driver supports the following optional settings in the
<a href="ups.conf.html">ups.conf(5)</a>:</p></div>
<div class="dlist"><dl>
<dt class="hdlist1">
<strong>port</strong>=<em>hostname[:port]</em>
</dt>
<dd>
<p>
Set SNMP hostname, or IP address, and port number of the peer SNMP agent.
There is no default for the hostname, but the default port is 161.
</p>
</dd>
<dt class="hdlist1">
<strong>mibs</strong>=<em>--list</em>
</dt>
<dd>
<p>
A special option which allows to list the currently known MIB-to-NUT mappings
and exit the driver binary, intended for command-line usage like this:
</p>
</dd>
</dl></div>
<div class="listingblock">
<div class="content">
<pre><code>$ snmp-ups -a snmp-test -x mibs=--list</code></pre>
</div></div>
<div class="dlist"><dl>
<dt class="hdlist1">
<strong>mibs</strong>=<em>name</em>
</dt>
<dd>
<p>
Set MIB compliance (default=auto, allowed entries: refer to SUPPORTED HARDWARE above).
With "auto", the driver will try a select set of SNMP objects until it finds
one that the device responds to.  Note that since NUT 2.6.2, snmp-ups has a new
method that uses sysObjectID (which is a pointer to the preferred MIB of the
device) to detect supported devices.  This renders void the use of "mibs" option.
</p>
</dd>
<dt class="hdlist1">
<strong>community</strong>=<em>name</em>
</dt>
<dd>
<p>
Set community name (default = public).
Note that a RW community name is required to change UPS settings (as for a powerdown).
</p>
</dd>
<dt class="hdlist1">
<strong>snmp_version</strong>=<em>version</em>
</dt>
<dd>
<p>
Set SNMP version (default = v1, allowed: v2c, v3)
</p>
</dd>
<dt class="hdlist1">
<strong>snmp_retries</strong>=<em>retries</em>
</dt>
<dd>
<p>
Specifies the number of Net-SNMP retries to be used in the requests (default=5)
</p>
</dd>
<dt class="hdlist1">
<strong>snmp_timeout</strong>=<em>timeout</em>
</dt>
<dd>
<p>
Specifies the Net-SNMP timeout in seconds between retries (default=1)
</p>
</dd>
<dt class="hdlist1">
<strong>symmetrathreephase</strong>
</dt>
<dd>
<p>
Enable APCC three phase Symmetra quirks (use on APCC three phase Symmetras):
Convert from three phase line-to-line voltage to line-to-neutral voltage
(default: not enabled)
</p>
</dd>
<dt class="hdlist1">
<strong>pollfreq</strong>=<em>num</em>
</dt>
<dd>
<p>
Set polling interval for full updates, in seconds, to reduce SNMP network
traffic relative to the quick updates performed every "pollinterval" (the
latter option is described in <a href="ups.conf.html">ups.conf(5)</a>). The default value is 30 (in
seconds).
</p>
</dd>
<dt class="hdlist1">
<strong>notransferoids</strong>
</dt>
<dd>
<p>
Disable the monitoring of the low and high voltage transfer OIDs in
the hardware.  This will remove input.transfer.low and input.transfer.high
from the list of variables.  This should only be used on APCC Symmetra
equipment which has strangeness in the three-phase power reporting.
</p>
</dd>
<dt class="hdlist1">
<strong>secLevel</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the securityLevel used for SNMPv3 messages (default=noAuthNoPriv,
allowed: authNoPriv,authPriv)
</p>
</dd>
<dt class="hdlist1">
<strong>secName</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the securityName used for authenticated SNMPv3 messages (no default)
</p>
</dd>
<dt class="hdlist1">
<strong>authPassword</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the authentication pass phrase used for authenticated SNMPv3 messages
(no default)
</p>
</dd>
<dt class="hdlist1">
<strong>privPassword</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the privacy pass phrase used for encrypted SNMPv3 messages (no default)
</p>
</dd>
<dt class="hdlist1">
<strong>authProtocol</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the authentication protocol (MD5, SHA, SHA256, SHA384 or SHA512) used for
authenticated SNMPv3 messages (default=MD5). Note that the exact protocol list
depends on Net-SNMP library capabilities; check help of the <code>snmp-ups</code> binary
program for the run-time supported list.
</p>
</dd>
<dt class="hdlist1">
<strong>privProtocol</strong>=<em>value</em>
</dt>
<dd>
<p>
Set the privacy protocol (DES, AES, AES192 or AES256) used for encrypted SNMPv3
messages (default=DES). Note that the exact protocol list depends on Net-SNMP
library capabilities; check help of the <code>snmp-ups</code> binary program for the
run-time supported list.
</p>
</dd>
</dl></div>
</div>
</div>
<div class="sect1">
<h2 id="_requirements">REQUIREMENTS</h2>
<div class="sectionbody">
<div class="paragraph"><p>You will need to install the Net-SNMP package from
<a href="http://www.net-snmp.org/">http://www.net-snmp.org/</a> before building this driver.</p></div>
<div class="paragraph"><p>SNMP v3 also requires OpenSSL support from <a href="http://www.openssl.org">http://www.openssl.org</a>.</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_limitations">LIMITATIONS</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_shutdown">Shutdown</h3>
<div class="paragraph"><p>The shutdown sequence should be tested before relying on NUT to send a
shutdown command to the UPS. The problem is that the host network stack may
have been torn down by the time the driver is invoked to send the shutdown
command. The driver attempts to send <code>shutdown.return</code>, <code>shutdown.reboot</code>,
and <code>load.off.delay</code> commands to the UPS in sequence, stopping after the first
supported command.</p></div>
</div>
</div>
</div>
<div class="sect1">
<h2 id="_installation">INSTALLATION</h2>
<div class="sectionbody">
<div class="paragraph"><p>This driver is only built if the Net-SNMP development files are present at
configuration time.  You can also force it to be built by using
<code>configure --with-snmp=yes</code> before calling make.</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_examples">EXAMPLES</h2>
<div class="sectionbody">
<div class="paragraph"><p>The hostname of the UPS is specified with the "port" value in
<code>ups.conf</code>, and may include a non-standard (161) remote peer port:</p></div>
<div class="literalblock">
<div class="content">
<pre><code>[snmpv1]
        driver = snmp-ups
        port = snmp-ups.example.com
        community = public
        snmp_version = v1
        pollfreq = 15
        desc = "Example SNMP v1 device"</code></pre>
</div></div>
<div class="literalblock">
<div class="content">
<pre><code>[snmpv3]
        driver = snmp-ups
        port = 166.99.224.132:170
        snmp_version = v3
        secLevel = authPriv
        secName = mysecurityname
        authPassword = myauthenticationpassphrase
        privPassword = myprivatepassphrase
        desc = "Example SNMP v3 device, with the highest security level"</code></pre>
</div></div>
</div>
</div>
<div class="sect1">
<h2 id="_authors">AUTHORS</h2>
<div class="sectionbody">
<div class="paragraph"><p>Arnaud Quette, Dmitry Frolov</p></div>
</div>
</div>
<div class="sect1">
<h2 id="_see_also">SEE ALSO</h2>
<div class="sectionbody">
<div class="sect2">
<h3 id="_the_core_driver">The core driver:</h3>
<div class="paragraph"><p><a href="nutupsdrv.html">nutupsdrv(8)</a></p></div>
</div>
<div class="sect2">
<h3 id="_nut_snmp_protocols_library">NUT SNMP Protocols Library</h3>
<div class="paragraph"><p>Available at: <a href="http://www.networkupstools.org/ups-protocols.html#_snmp">http://www.networkupstools.org/ups-protocols.html#_snmp</a></p></div>
</div>
<div class="sect2">
<h3 id="_internet_resources">Internet resources:</h3>
<div class="paragraph"><p>The NUT (Network UPS Tools) home page: <a href="http://www.networkupstools.org/">http://www.networkupstools.org/</a></p></div>
</div>
</div>
</div>
</div>
<div id="footnotes"><hr /></div>
<div id="footer">
<div id="footer-text">
Last updated 2022-04-05 22:40:09 UTC -- Network UPS Tools 2.7.4.1
</div>
</div>
</body>
</html>
